<title>Data Centers e Eólica no Nordeste</title>
<meta name="claude:viewport-fit-sides" content="cover">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans+Condensed:wght@600&family=IBM+Plex+Sans:ital,wght@0,400;0,600;1,400&display=swap">
<style>
:root {
  /* Relatório técnico de planejamento: coluna de leitura + sumário lateral; azul-petróleo como única cor de destaque */
  --bg: #f4f7f7; --surface: #ffffff; --ink: #142120; --muted: #4f5f5d; --line: #d5dfdd; --accent: #0e6a6a; --accent-soft: #e2efee;
  --f-display: "IBM Plex Sans Condensed", "Arial Narrow", system-ui, sans-serif;
  --f-body: "IBM Plex Sans", system-ui, -apple-system, "Segoe UI", sans-serif;
  --f-mono: "IBM Plex Mono", ui-monospace, "Cascadia Mono", Consolas, monospace;
}
@media (prefers-color-scheme: dark) { :root:not([data-theme="light"]) {
  --bg: #0e1514; --surface: #151f1e; --ink: #e2ebe9; --muted: #9caeab; --line: #293937; --accent: #55b8b1; --accent-soft: #19302e; color-scheme: dark } }
:root[data-theme="dark"] {
  --bg: #0e1514; --surface: #151f1e; --ink: #e2ebe9; --muted: #9caeab; --line: #293937; --accent: #55b8b1; --accent-soft: #19302e; color-scheme: dark }
body { background: var(--bg); color: var(--ink); font: 16px/1.62 var(--f-body); }
.pagina { max-width: 1180px; margin: 0 auto; padding-block: 32px 64px;
  padding-left: max(16px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px)); }
header.topo { display: grid; gap: 14px; padding-bottom: 28px; border-bottom: 1px solid var(--line); }
.sobre { font: 600 12px/1.4 var(--f-mono); letter-spacing: .06em; text-transform: uppercase; color: var(--accent); }
h1 { font: 600 clamp(30px, 4.4vw, 46px)/1.08 var(--f-display); margin: 0; text-wrap: balance; max-width: 22ch; }
.lead { color: var(--muted); max-width: 70ch; margin: 0; }
.formula { font: 500 15px/1.4 var(--f-mono); background: var(--accent-soft); color: var(--ink); padding: 10px 14px; border-radius: 6px; justify-self: start; max-width: 100%; overflow-x: auto; }
.tiles { display: grid; grid-template-columns: repeat(4, minmax(0, 1fr)); gap: 12px; margin-top: 8px; }
.tile { background: var(--surface); border: 1px solid var(--line); border-radius: 8px; padding: 14px 16px; display: grid; gap: 4px; align-content: start; }
.tile-rot { font: 600 12px/1.3 var(--f-mono); letter-spacing: .04em; text-transform: uppercase; color: var(--muted); }
.tile-num { font: 600 30px/1.1 var(--f-display); font-variant-numeric: tabular-nums; color: var(--accent); }
.tile-num .un { font: 500 14px var(--f-body); color: var(--muted); margin-left: 6px; }
.tile-nota { font-size: 13px; line-height: 1.45; color: var(--muted); }
.corpo { display: grid; grid-template-columns: 230px minmax(0, 1fr); gap: 48px; margin-top: 32px; }
nav.sumario { position: sticky; top: calc(env(safe-area-inset-top, 0px) + 16px); align-self: start; max-height: calc(100vh - 32px); overflow-y: auto; font-size: 13.5px; }
nav.sumario p { font: 600 12px var(--f-mono); letter-spacing: .06em; text-transform: uppercase; color: var(--muted); margin: 0 0 8px; }
nav.sumario a { display: block; color: var(--muted); text-decoration: none; padding: 3px 0 3px 10px; border-left: 2px solid transparent; line-height: 1.35; }
nav.sumario a.n3 { padding-left: 22px; font-size: 12.5px; }
nav.sumario a:hover, nav.sumario a:focus-visible { color: var(--ink); border-left-color: var(--accent); outline: none; }
article { min-width: 0; max-width: 820px; }
article h2 { font: 600 26px/1.2 var(--f-display); margin: 44px 0 12px; padding-top: 6px; text-wrap: balance; scroll-margin-top: 16px; }
article h2:first-child { margin-top: 0; }
article h3 { font: 600 19px/1.3 var(--f-display); margin: 30px 0 8px; text-wrap: balance; scroll-margin-top: 16px; }
article p, article li { max-width: 72ch; }
article ul, article ol { padding-left: 1.3em; display: grid; gap: 4px; }
article li > ul, article li > ol { margin-top: 4px; }
code { font: 0.86em var(--f-mono); background: var(--accent-soft); padding: 1px 5px; border-radius: 4px; overflow-wrap: anywhere; }
strong { font-weight: 600; }
.tabela { overflow-x: auto; margin: 14px 0 18px; border: 1px solid var(--line); border-radius: 8px; background: var(--surface); }
table { border-collapse: collapse; width: 100%; font-size: 13.5px; font-variant-numeric: tabular-nums; }
th, td { padding: 7px 10px; text-align: left; vertical-align: top; border-bottom: 1px solid var(--line); }
th { font: 600 12.5px/1.3 var(--f-body); color: var(--muted); background: var(--accent-soft); }
tbody tr:last-child td { border-bottom: 0; }
td:not(:first-child) { white-space: nowrap; }
figure { margin: 18px 0 22px; display: grid; gap: 8px; }
.placa { background: #ffffff; border: 1px solid var(--line); border-radius: 8px; padding: 8px; overflow-x: auto; }
.placa img { display: block; width: 100%; max-width: 100%; height: auto; }
figcaption { font-size: 13px; color: var(--muted); max-width: 72ch; }
blockquote { margin: 14px 0; padding: 10px 14px; border-left: 3px solid var(--accent); background: var(--accent-soft); font: 500 14.5px/1.5 var(--f-mono); overflow-x: auto; }
.diagrama { margin: 16px 0 20px; padding: 12px; background: var(--surface); border: 1px solid var(--line); border-radius: 8px; overflow-x: auto; }
footer { margin-top: 48px; padding-top: 16px; border-top: 1px solid var(--line); font-size: 13px; color: var(--muted); }
@media (max-width: 900px) {
  .corpo { grid-template-columns: minmax(0, 1fr); gap: 20px; }
  nav.sumario { position: static; max-height: none; border: 1px solid var(--line); border-radius: 8px; padding: 12px; background: var(--surface); }
  .tiles { grid-template-columns: repeat(2, minmax(0, 1fr)); }
}
@media (max-width: 480px) { .tiles { grid-template-columns: minmax(0, 1fr); } td:not(:first-child) { white-space: normal; } }
@media (prefers-reduced-motion: no-preference) { html { scroll-behavior: smooth; } }
</style>
<div class="pagina">
<header class="topo">
  <div class="sobre">Subsistema Nordeste (ONS) · ano-alvo 2030 · estudo acadêmico de cenários</div>
  <h1>Data centers e expansão eólica no balanço horário do Nordeste</h1>
  <p class="lead">Como a entrada de data centers e a expansão eólica mudam a necessidade de importação e os excedentes horários do NE em 2030, e quanta eólica compensaria o consumo adicional. Resultados condicionais a cenários declarados, não previsões. Margem negativa indica importação do restante do SIN, não déficit de suprimento.</p>
  <div class="formula">M(t) = G<sub>NE</sub>(t) − [L<sub>base</sub>(t) + L<sub>DC</sub>(t)] · importação = max(0, −M)</div>
  <div class="tiles"><div class="tile"><div class="tile-rot">Importação do NE em 2030</div><div class="tile-num">2,9 → 5,2<span class="un">TWh/ano</span></div><div class="tile-nota">média, sem novos data centers → cenário central (2,1 GWmed)</div></div><div class="tile"><div class="tile-rot">Efeito dos data centers</div><div class="tile-num">+2,3<span class="un">TWh/ano</span></div><div class="tile-nota">mesmo clima; P5–P95 de 1,1 a 3,7; positivo em 100% dos sorteios</div></div><div class="tile"><div class="tile-rot">Eólica para compensar</div><div class="tile-num">4,6 | 10,4<span class="un">GW</span></div><div class="tile-nota">pela energia anual | para manter a importação anual</div></div><div class="tile"><div class="tile-rot">Em horas de excedente</div><div class="tile-num">88%<span class="un"></span></div><div class="tile-nota">da energia dos data centers: potencial de absorção, não corte evitado</div></div></div>
</header>
<div class="corpo">
  <nav class="sumario" aria-label="Sumário"><p>Sumário</p><a class="n2" href="#s-resumo">Resumo</a><a class="n2" href="#s-1-pergunta-e-recorte">1. Pergunta e recorte</a><a class="n2" href="#s-2-dados">2. Dados</a><a class="n2" href="#s-3-metodologia">3. Metodologia</a><a class="n3" href="#s-3-1-trajetorias-de-2030-config-cenarios-yaml-con">3.1 Trajetórias de 2030 (<code>config/cenarios.yaml</code>, <code>config/cenarios_dc.yaml</code>)</a><a class="n3" href="#s-3-2-modelos">3.2 Modelos</a><a class="n3" href="#s-3-3-monte-carlo-src-sim-montecarlo-py">3.3 Monte Carlo (<code>src/sim/montecarlo.py</code>)</a><a class="n2" href="#s-4-validacao">4. Validação</a><a class="n3" href="#s-4-1-curto-prazo-2025-fora-da-amostra">4.1 Curto prazo (2025, fora da amostra)</a><a class="n3" href="#s-4-2-funcoes-de-transferencia">4.2 Funções de transferência</a><a class="n3" href="#s-4-3-classificador-de-cortes-modelo-d">4.3 Classificador de cortes (Modelo D)</a><a class="n3" href="#s-4-4-validacao-retrospectiva-do-simulador-src-sim">4.4 Validação retrospectiva do simulador (<code>src/sim/backcast.py</code>)</a><a class="n2" href="#s-5-resultados-para-2030">5. Resultados para 2030</a><a class="n3" href="#s-5-1-distribuicoes-condicionais-eolica-base-2-000">5.1 Distribuições condicionais — eólica base (2.000 sorteios)</a><a class="n3" href="#s-5-2-efeito-dos-data-centers-diferencas-pareadas">5.2 Efeito dos data centers (diferenças pareadas contra sem_dc, mesmo sorteio)</a><a class="n3" href="#s-5-3-compensacao-eolica-regra-11">5.3 Compensação eólica (regra 11)</a><a class="n3" href="#s-5-4-limites-de-importacao-sensibilidade-nao-e-ri">5.4 Limites de importação (sensibilidade; não é risco de déficit)</a><a class="n3" href="#s-5-5-sensibilidades-dc-central-eolica-base-500-so">5.5 Sensibilidades (DC central, eólica base, 500 sorteios comuns)</a><a class="n2" href="#s-6-limitacoes">6. Limitações</a><a class="n2" href="#s-7-conclusoes">7. Conclusões</a><a class="n2" href="#s-8-referencias-e-fontes">8. Referências e fontes</a><a class="n2" href="#s-9-reprodutibilidade">9. Reprodutibilidade</a><a class="n2" href="#s-anexo-niveis-de-cenario-por-ano-20262029-simulad">Anexo — Níveis de cenário por ano, 2026–2029 (simulador interativo)</a></nav>
  <article><p>Relatório final gerado por <code>python -m src.report.final</code> em 2026-11-17 03:28 UTC. Os números vêm de tabelas versionadas em <code>reports/</code> e <code>config/</code>; os poucos valores de análises exploratórias trazem a decisão de <code>docs/decisoes.md</code> em que estão registrados. Os resultados de 2030 são <strong>condicionais a cenários e hipóteses declarados</strong>, não previsões. Margem negativa indica necessidade de importação do restante do SIN, <strong>não</strong> déficit de suprimento.</p>
<h2 id="s-resumo">Resumo</h2>
<ul><li><strong>Data centers.</strong> A carga de data centers de Rede Básica projetada oficialmente para o NE em 2030 (2ª Revisão Quadrimestral do PLAN 2026–2030) é de 2.098 MWmed, dos quais 1.886 MWmed já têm contrato assinado.</li><li><strong>Importação.</strong> Com a eólica do cenário base (34,3 GW), a necessidade média de importação do NE em 2030 vai de 2,9 TWh/ano sem novos data centers para 5,2 TWh/ano no cenário central.</li><li><strong>Efeito pareado.</strong> No mesmo clima, o cenário central acrescenta +2,3 TWh/ano, com P5–P95 de 1,1 a 3,7, e +449 horas com importação. O aumento ocorre em 100% dos sorteios.</li><li><strong>Compensação em energia não basta.</strong> 4,6 GW eólicos adicionais compensariam a energia anual do cenário central. Para devolver a importação anual média ao nível sem data centers seriam necessários 10,4 GW, cerca de 2,3 vezes mais. O vento falta justamente nas horas de importação, e a razão cresce com a frota.</li><li><strong>Absorção de excedente.</strong> 88% da energia dos data centers cairia em horas de excedente regional. Isso é potencial de absorção, não corte evitado: o estudo não representa a rede interna nem as restrições locais.</li><li><strong>Variabilidade climática.</strong> O clima pesa tanto quanto a escolha de cenário. A amplitude interquartil da importação anual entre sorteios (cenário central, eólica base) é de 3,5 TWh, contra 3,1 TWh entre as medianas dos cenários de data centers. O ano meteorológico explica 73% da variância e o ano hidrológico, 25%.</li><li><strong>Hipóteses que mais pesam,</strong> além do próprio cenário de data centers:<ul><li>nível da carga ±5%: -1,0 / +1,2 TWh;</li><li>convenção do despacho hidráulico: hidráulica plana +2,0 TWh; despacho histórico sorteado, sem resposta, +0,7 TWh;</li><li>atraso de 12 meses dos data centers: -1,5 TWh;</li><li>capacidade eólica: baixa +0,7, alta -1,4 TWh.</li></ul></li><li><strong>Quanto confiar no nível.</strong> Rodado com os níveis observados de 2022–2025, o simulador erra a importação anual entre -20% e +8% com a regra hidráulica do caso central (seção 4.4). O nível absoluto de 2030 carrega um erro dessa ordem; as diferenças pareadas entre cenários variam menos.</li></ul>
<h2 id="s-1-pergunta-e-recorte">1. Pergunta e recorte</h2>
<p><strong>Pergunta.</strong> Sob diferentes cenários de entrada de data centers e de expansão eólica, como mudam a necessidade de importação e os excedentes horários do subsistema Nordeste em 2030, e quanto de expansão eólica compensaria o consumo adicional?</p>
<p><strong>Recorte.</strong></p>
<ul><li>Subsistema NE do ONS: AL, BA, CE, PB, PE, PI, RN e SE. O MA pertence ao subsistema Norte.</li><li>Histórico de 2022–2025; 2026 entra só como complemento. Ano-alvo: 2030.</li><li>Fora do escopo: fluxo de potência, adequação do SIN e viabilidade econômica.</li></ul>
<p><strong>Variável central.</strong></p>
<ul><li>M(t) = G_NE(t) − [L_base(t) + L_DC(t)].</li><li>Importação = max(0, −M); excedente = max(0, M).</li><li>G_NE inclui hidráulica, térmica, eólica, solar centralizada e MMGD. A MMGD também é descontada da carga bruta, de modo que a carga líquida não a conta duas vezes.</li></ul>
<h2 id="s-2-dados">2. Dados</h2>
<p>Detalhes em <code>reports/quality/relatorio_qualidade.md</code>; origem, URL e SHA-256 de cada arquivo em <code>docs/manifest/manifest.csv</code>.</p>
<ul><li><strong>ONS:</strong><ul><li>balanço horário por subsistema, intercâmbio, carga verificada semi-horária (API; separa a MMGD);</li><li>geração e fator de capacidade por usina, constrained-off eólico e solar com motivo;</li><li>capacidade instalada.</li></ul></li><li><strong>ANEEL:</strong> SIGA e MMGD.</li><li><strong>EPE:</strong> PDE 2035, relatório e planilhas.</li><li><strong>ONS/EPE/CCEE:</strong> notas de previsão de carga do PLAN 2026–2030 e workshop da 2ª Revisão Quadrimestral.</li><li><strong>Clima:</strong> ERA5 via Open-Meteo em 34 pontos (8 capitais, 16 clusters eólicos, 10 polos solares), 1995–2026.</li><li><strong>Outros:</strong> IBGE (população) e calendário de feriados e eventos do NE.</li><li><strong>Data centers:</strong> inventário documental em <code>config/data_centers_ne.csv</code> (17 itens com fonte, definição da potência e maturidade).</li></ul>
<p><strong>Achados de qualidade que condicionam o método.</strong></p>
<ol><li><strong>Mudança de definição da carga.</strong> Em 29/04/2023 o balanço do ONS passou a incluir a MMGD estimada na carga e na geração solar; a série de carga tem um degrau de ~0,5 GW (decisão 12). A forma horária da carga vem da API de carga do ONS, de definição homogênea, e a MMGD é tratada à parte. O nível de 2030 vem do PLAN (seção 3.1).</li><li><strong>Corte eólico em alta.</strong> O corte eólico apurado (GNRa) passou de 0,6% (2022) para 20,2% (2025) do potencial.<ul><li>A geração de referência do constrained-off fica abaixo da geração em parte relevante das horas, então não é o potencial.</li><li>O potencial adotado é geração verificada + GNRa.</li><li>Com o corte, a correlação vento³ × CF observado cai de 0,87 (2022) para 0,58 (2025), enquanto vento³ × CF potencial fica em 0,85–0,88.</li></ul></li><li><strong>Anos com dados abaixo da média de vento.</strong> Pelo CF eólico que a frota atual teria em cada ano do ERA5 (figura <code>s2</code>), 2022 é o 4º ano menos ventoso de 31, 2024 o 8º e 2023 o 14º; 2025 é o 22º. A média de 2022–2025 (0,448) fica abaixo da média dos 31 anos (0,460), e o período não contém nem o ano mais fraco (2009) nem o mais forte (2012).</li><li><strong>Balanço de 2026 incompleto.</strong> De jan a mai/2026, 878 horas não fecham (decisão 16). 2026 fica fora da calibração do balanço.</li></ol>
<figure><div class="placa"><img src="fig/q1_carga_definicoes.png" alt="Carga do NE, média mensal: balanço do ONS e API, com e sem MMGD. Em 29/04/2023 o balanço passa a incluir a MMGD." loading="lazy"></div><figcaption>Carga do NE, média mensal: balanço do ONS e API, com e sem MMGD. Em 29/04/2023 o balanço passa a incluir a MMGD.</figcaption></figure>
<figure><div class="placa"><img src="fig/q4_cortes_mensais.png" alt="Corte apurado (GNRa) por mês e motivo, eólica e solar." loading="lazy"></div><figcaption>Corte apurado (GNRa) por mês e motivo, eólica e solar.</figcaption></figure>
<h2 id="s-3-metodologia">3. Metodologia</h2>
<h3 id="s-3-1-trajetorias-de-2030-config-cenarios-yaml-con">3.1 Trajetórias de 2030 (<code>config/cenarios.yaml</code>, <code>config/cenarios_dc.yaml</code>)</h3>
<ul><li><strong>Carga sem novos data centers.</strong> Carga global do NE em 2030 na 2ª RQ do PLAN (18.278 MWmed) menos a carga de data centers de Rede Básica da mesma projeção (2.098), ou seja, 16.180 MWmed. É um contrafactual sem nenhum data center de Rede Básica, inclusive os que entram a partir de 2026. O PDE 2035 (16.340 MWmed, com data centers embutidos) entra como sensibilidade.</li><li><strong>MMGD em 2030.</strong> 2.386 MWmed (2ª RQ do PLAN).</li><li><strong>Data centers</strong> (MWmed em 2030, carga flat):<ul><li>conservador = contratos assinados, 1.886;</li><li>central = 2ª RQ do PLAN (100% dos contratos e 50% dos pareceres favoráveis), 2.098;</li><li>alto = contratos + 100% dos pareceres + projetos anunciados com MW, em rampa, 2.753.</li><li>A projeção oficial já está em MWmed de carga na rede, então não se aplica PUE.</li></ul></li><li><strong>Eólica.</strong> baixa 32,3 GW (só operação, SIGA); base 34,3 GW (+ construção); alta 39,4 GW (+ expansão indicativa do PDE até 2030, alocada ao NE).</li><li><strong>Solar.</strong> 13,5 GW.</li><li><strong>Intercâmbio.</strong> Exportação limitada a 21 GW (PDE 2035). Não há limite de importação documentado; usa-se sensibilidade em 6, 8 e 10 GW.</li></ul>
<h3 id="s-3-2-modelos">3.2 Modelos</h3>
<p>Todos os modelos são HistGradientBoosting (scikit-learn), com hiperparâmetros fixos e semente fixa.</p>
<ul><li><strong>Curto prazo (validação acadêmica).</strong> Carga líquida, CF eólico potencial e CF solar observado, em horizontes de 1 h e 24 h. A solar usa o CF observado, que inclui o corte, porque o potencial só existe desde 2024-04.<ul><li>Backtesting com origem móvel em 12 dobras mensais de 2025.</li><li>Lags só até a origem da previsão.</li><li>Clima ERA5 tratado como previsão perfeita, então o desempenho é um limite superior.</li></ul></li><li><strong>Funções de transferência clima → sistema (sem lags).</strong> Geram perfis horários de 2030 para cada ano meteorológico, no calendário de 2030, com clima ponderado pela frota atual fixa. São quatro:<ul><li>forma da carga bruta;</li><li>forma da MMGD;</li><li>CF eólico potencial (frota 2024-07..2026-10);</li><li>CF solar potencial.</li></ul></li><li><strong>Classificador de cortes por motivo.</strong> Avaliado apenas quanto à viabilidade.</li></ul>
<h3 id="s-3-3-monte-carlo-src-sim-montecarlo-py">3.3 Monte Carlo (<code>src/sim/montecarlo.py</code>)</h3>
<ul><li><strong>Sorteios.</strong> 2.000 sorteios, semente 20261112. Cada sorteio combina:<ul><li>um ano meteorológico de 1995–2025 (31 anos);</li><li>um ano hidrotérmico de 2022–2025;</li><li>uma sequência de blocos de 7 dias de resíduos <strong>fora da amostra</strong> das quatro séries, reamostrados <strong>conjuntamente</strong>, iniciando à 00h e escolhidos a ±14 dias do dia do ano.</li></ul></li><li><strong>Resíduos recentrados.</strong> Os resíduos fora da amostra não têm média zero. De cada série subtrai-se a média esperada sob o próprio sorteio (carga +0,0019; MMGD -0,0042; CF eólico -0,0055; CF solar -0,0042), e as formas de carga e MMGD voltam a ter média 1 em cada sorteio. Assim os resíduos repõem variabilidade horária sem deslocar o nível anual. Sem a correção, a importação média do caso central seria +0,38 TWh diferente (tabela 5.5).</li><li><strong>Números aleatórios comuns.</strong> Os mesmos sorteios valem para todos os cenários, então as diferenças entre cenários são pareadas.</li><li><strong>Hidráulica (caso central, decidido pelo usuário).</strong> Regra histórica emulada:<ul><li>a energia diária é a do ano hidrológico sorteado;</li><li>a forma intradiária responde à carga líquida simulada com o coeficiente medido no ano (0,17–0,42), estimado sobre a carga líquida potencial (geração + corte), a mesma a que a regra é aplicada (decisão 52; antes, sobre a carga já cortada);</li><li>a geração fica dentro dos mínimos e máximos mensais históricos, e a energia diária é conservada.</li><li>O despacho histórico sorteado sem resposta e a hidráulica plana entram como sensibilidades.</li><li>A térmica segue o histórico do ano sorteado.</li></ul></li><li><strong>Separação das incertezas.</strong> A incerteza amostrada é climática e operacional. As escolhas de cenário ficam como eixos separados.</li></ul>
<h2 id="s-4-validacao">4. Validação</h2>
<h3 id="s-4-1-curto-prazo-2025-fora-da-amostra">4.1 Curto prazo (2025, fora da amostra)</h3>
<div class="tabela"><table><thead><tr><th>Alvo</th><th>h (horas)</th><th>MAE do HGB</th><th>Melhor baseline (MAE)</th><th>Ganho</th><th>Meses em que o HGB vence</th></tr></thead><tbody><tr><td>A_carga_liquida</td><td>1</td><td>139</td><td>sazonal_semanal (468)</td><td>70%</td><td>12/12</td></tr><tr><td>A_carga_liquida</td><td>24</td><td>299</td><td>sazonal_semanal (468)</td><td>36%</td><td>11/12</td></tr><tr><td>B_cf_eolico_pot</td><td>1</td><td>0,015</td><td>persistencia_1h (0,025)</td><td>41%</td><td>12/12</td></tr><tr><td>B_cf_eolico_pot</td><td>24</td><td>0,044</td><td>persistencia_24h (0,082)</td><td>47%</td><td>12/12</td></tr><tr><td>C_cf_solar</td><td>1</td><td>0,018</td><td>sazonal_diario (0,048)</td><td>62%</td><td>12/12</td></tr><tr><td>C_cf_solar</td><td>24</td><td>0,042</td><td>persistencia_24h (0,048)</td><td>13%</td><td>10/12</td></tr></tbody></table></div>
<p>O modelo de árvores supera de forma consistente o baseline sazonal e a persistência. O menor ganho é o da solar a 24 h.</p>
<h3 id="s-4-2-funcoes-de-transferencia">4.2 Funções de transferência</h3>
<ul><li><strong>Carga bruta normalizada</strong> (validação deixando um ano de fora): MAE de 2,6–3,2%, contra 2,8–3,9% do perfil mês × dia × hora.</li><li><strong>CF eólico potencial:</strong><ul><li>frota recente (treino até 2025-12, teste em 2026): MAE 0,044 e viés -0,014;</li><li>correlação horária com o observado em 2022–2025: 0,96–0,98;</li><li>com os resíduos, o desvio-padrão horário do sintético reproduz o observado (0,184 contra 0,183 em 2025).</li></ul></li><li><strong>Diferença de nível em 2022–2023.</strong> O CF médio sintético desses anos é maior que o observado (0,426 contra 0,408 em 2022). Isso reflete a frota atual, com curva de potência 5–10% maior nas faixas de vento alto (decisão 20).</li><li><strong>Extrapolação.</strong> No máximo 0,15% das horas de 1995–2021 ficam fora da faixa de treino de alguma variável.</li><li><strong>Convergência do Monte Carlo</strong> (cenário central, eólica base): de 1.500 para 2.000 sorteios, a média variou 0,24% e o P95, 0,49% (figura <code>mc2</code>).</li><li><strong>Blocos de resíduos.</strong> Trocar os blocos de 7 dias por blocos de 3 ou 14 dias muda a média em até 0,01 TWh.</li></ul>
<figure><div class="placa"><img src="fig/s2_cf_eolico_anos_meteorologicos.png" alt="CF eólico potencial sintético de 2030 por ano meteorológico, com a frota atual. Em azul, os anos com dados do ONS." loading="lazy"></div><figcaption>CF eólico potencial sintético de 2030 por ano meteorológico, com a frota atual. Em azul, os anos com dados do ONS.</figcaption></figure>
<figure><div class="placa"><img src="fig/mc2_convergencia.png" alt="Convergência do Monte Carlo: média e P95 da importação anual, DC central e eólica base." loading="lazy"></div><figcaption>Convergência do Monte Carlo: média e P95 da importação anual, DC central e eólica base.</figcaption></figure>
<h3 id="s-4-3-classificador-de-cortes-modelo-d">4.3 Classificador de cortes (Modelo D)</h3>
<ul><li><strong>Desempenho.</strong> Para o corte por razão energética, ROC-AUC de 0,91–0,93 e PR-AUC de 0,77–0,85, contra 0,25–0,32 ao acaso.</li><li><strong>Instabilidade.</strong> A calibração muda com o regime: a taxa de horas com corte subiu de 7% para 69% entre 2022 e 2025.</li><li><strong>REL não é previsível</strong> com as features ex-ante.</li><li><strong>Uso.</strong> O classificador fica descritivo. Não gera probabilidade de corte em 2030, e a importância das variáveis não tem interpretação causal.</li></ul>
<h3 id="s-4-4-validacao-retrospectiva-do-simulador-src-sim">4.4 Validação retrospectiva do simulador (<code>src/sim/backcast.py</code>)</h3>
<p>O simulador do Monte Carlo foi rodado com o clima, o ano hidrotérmico e os <strong>níveis observados</strong> de cada ano de 2022–2025: carga coerente com o balanço do ONS, MMGD e energia eólica e solar potenciais. Só os resíduos são sorteados (300 sorteios). O teste mede as formas horárias e a convenção hidráulica, não os cenários de 2030.</p>
<div class="tabela"><table><thead><tr><th>Ano</th><th>Importação observada (TWh)</th><th>Simulada, regra emulada (erro)</th><th>Simulada, despacho hidráulico observado (erro)</th><th>Pico observado (GW)</th><th>Pico simulado, regra (GW)</th><th>Pico simulado, despacho observado (GW)</th><th>Corte eólico em horas de importação (TWh)</th></tr></thead><tbody><tr><td>2022</td><td>1,47</td><td>1,55 (+5%)</td><td>1,99 (+35%)</td><td>7,1</td><td>6,0</td><td>7,1</td><td>0,00</td></tr><tr><td>2023</td><td>2,39</td><td>2,58 (+8%)</td><td>2,84 (+19%)</td><td>7,2</td><td>7,3</td><td>8,3</td><td>0,07</td></tr><tr><td>2024</td><td>3,32</td><td>2,73 (-18%)</td><td>2,99 (-10%)</td><td>7,6</td><td>7,5</td><td>8,9</td><td>0,02</td></tr><tr><td>2025</td><td>1,58</td><td>1,27 (-20%)</td><td>1,32 (-17%)</td><td>7,9</td><td>7,9</td><td>8,8</td><td>0,37</td></tr></tbody></table></div>
<ul><li><strong>Erro da importação anual.</strong> Com a regra emulada (caso central), de -20% a +8%, erro absoluto médio de 13%. Com o despacho hidráulico observado no próprio ano, de -17% a +35%, erro absoluto médio de 20%. Nenhuma convenção é melhor em todos os anos.</li><li><strong>O erro muda ao longo dos anos.</strong> Com a regra, vai de +5% em 2022 a -20% em 2025; com o despacho observado, de +35% a -17%.<ul><li>Em 2025, 0,37 TWh de corte eólico ocorreram em horas de importação. O simulador usa a geração potencial e não representa esses cortes.</li><li>Em 2024 esse corte foi de 0,02 TWh, então a subestimação daquele ano tem outra origem. O diagnóstico do relatório técnico (seção 7.5) aponta a forma eólica simulada, com poucas horas de pouco vento na frota recente.</li></ul></li><li><strong>Picos.</strong> Com a regra, o pico simulado difere do observado em -1,1 a +0,1 GW; com o despacho observado, em +0,0 a +1,2 GW.</li><li><strong>Leitura.</strong> O nível absoluto da importação de 2030 carrega um erro estrutural dessa ordem, comparável ao efeito de trocar a convenção hidráulica (tabela 5.5). As diferenças pareadas usam o mesmo sorteio nos dois lados da comparação e variam menos entre hipóteses (seção 5.2).</li></ul>
<p>Figura: <code>reports/figures/mc4_backcast.png</code>.</p>
<h2 id="s-5-resultados-para-2030">5. Resultados para 2030</h2>
<h3 id="s-5-1-distribuicoes-condicionais-eolica-base-2-000">5.1 Distribuições condicionais — eólica base (2.000 sorteios)</h3>
<div class="tabela"><table><thead><tr><th>DC</th><th>L_DC (MWmed)</th><th>Importação TWh/ano: média [P5–P95]</th><th>Horas com importação: média [P5–P95]</th><th>P95 horário (MW)</th><th>Pico (MW)</th><th>Maior sequência (h)</th><th>Excedente (TWh)</th><th>Excedente &gt; 21 GW (TWh)</th></tr></thead><tbody><tr><td>sem_dc</td><td>0</td><td>2,9 [0,8–5,9]</td><td>877 [359–1.506]</td><td>2.592</td><td>10.212</td><td>18</td><td>92,5</td><td>3,4</td></tr><tr><td>conservador</td><td>1.886</td><td>4,9 [1,7–9,2]</td><td>1.275 [638–1.963]</td><td>4.404</td><td>12.098</td><td>26</td><td>78,0</td><td>2,1</td></tr><tr><td>central</td><td>2.098</td><td>5,2 [1,9–9,6]</td><td>1.326 [675–2.019]</td><td>4.613</td><td>12.310</td><td>28</td><td>76,4</td><td>1,9</td></tr><tr><td>alto</td><td>2.753</td><td>6,1 [2,4–11,0]</td><td>1.493 [792–2.220]</td><td>5.262</td><td>12.965</td><td>34</td><td>71,6</td><td>1,6</td></tr></tbody></table></div>
<p>Importação média (TWh/ano) por cenário de data centers × eólica:</p>
<div class="tabela"><table><thead><tr><th>DC \ eólica</th><th>baixa (32,3 GW)</th><th>base (34,3 GW)</th><th>alta (39,4 GW)</th></tr></thead><tbody><tr><td>sem_dc</td><td>3,3</td><td>2,9</td><td>2,1</td></tr><tr><td>conservador</td><td>5,6</td><td>4,9</td><td>3,6</td></tr><tr><td>central</td><td>5,9</td><td>5,2</td><td>3,8</td></tr><tr><td>alto</td><td>7,0</td><td>6,1</td><td>4,5</td></tr></tbody></table></div>
<p>O simulador determinístico, com os 4 anos observados, dá 2,9 → 5,3 TWh (sem DC → central, eólica base). Ele difere do Monte Carlo em três escolhas de método:</p>
<ul><li>despacho histórico pareado ao ano, em vez da regra emulada;</li><li>4 anos meteorológicos, em vez de 31;</li><li>perfis observados, em vez de sintéticos com resíduos.</li></ul>
<p>A tabela 5.5 quantifica o efeito de cada uma. Figura: <code>reports/figures/mc1_distribuicao_importacao.png</code>.</p>
<figure><div class="placa"><img src="fig/mc1_distribuicao_importacao.png" alt="Distribuição acumulada da importação anual em 2030 por cenário de data centers, para cada cenário eólico." loading="lazy"></div><figcaption>Distribuição acumulada da importação anual em 2030 por cenário de data centers, para cada cenário eólico.</figcaption></figure>
<h3 id="s-5-2-efeito-dos-data-centers-diferencas-pareadas">5.2 Efeito dos data centers (diferenças pareadas contra sem_dc, mesmo sorteio)</h3>
<div class="tabela"><table><thead><tr><th>DC</th><th>eólica</th><th>Δ importação TWh: média [P5–P95]</th><th>Δ horas: média [P5–P95]</th><th>sorteios com Δ &gt; 0</th></tr></thead><tbody><tr><td>conservador</td><td>baixa</td><td>2,3 [1,1–3,6]</td><td>454 [316–580]</td><td>100%</td></tr><tr><td>conservador</td><td>base</td><td>2,0 [0,9–3,3]</td><td>398 [267–522]</td><td>100%</td></tr><tr><td>conservador</td><td>alta</td><td>1,5 [0,6–2,7]</td><td>299 [179–413]</td><td>100%</td></tr><tr><td>central</td><td>baixa</td><td>2,6 [1,3–4,0]</td><td>512 [362–653]</td><td>100%</td></tr><tr><td>central</td><td>base</td><td>2,3 [1,1–3,7]</td><td>449 [304–583]</td><td>100%</td></tr><tr><td>central</td><td>alta</td><td>1,7 [0,7–3,0]</td><td>337 [203–462]</td><td>100%</td></tr><tr><td>alto</td><td>baixa</td><td>3,7 [1,9–5,6]</td><td>704 [511–884]</td><td>100%</td></tr><tr><td>alto</td><td>base</td><td>3,2 [1,5–5,1]</td><td>617 [429–793]</td><td>100%</td></tr><tr><td>alto</td><td>alta</td><td>2,4 [1,0–4,2]</td><td>461 [287–627]</td><td>100%</td></tr></tbody></table></div>
<p>O efeito incremental dos data centers é positivo em todas as hipóteses testadas e fica na mesma ordem de grandeza (tabela 5.5, 500 sorteios comuns, DC central):</p>
<ul><li>convenção hidráulica: +2,32 TWh/ano com a regra emulada, +2,48 com o despacho histórico sorteado e +2,85 com a hidráulica plana;</li><li>demais sensibilidades (exceto o atraso dos data centers): de +1,74 a +2,85 TWh/ano.</li></ul>
<p>O nível absoluto da importação, em contraste, depende bastante dessas hipóteses.</p>
<h3 id="s-5-3-compensacao-eolica-regra-11">5.3 Compensação eólica (regra 11)</h3>
<p>Capacidade eólica adicional que devolve cada métrica ao nível sem data centers, calculada sobre a média dos sorteios. Para a importação anual, a faixa P5–P95 vem do cálculo sorteio a sorteio.</p>
<div class="tabela"><table><thead><tr><th>DC</th><th>eólica</th><th>ΔW energia anual (GW)</th><th>ΔW importação anual (GW) [P5–P95 por sorteio]</th><th>ΔW horas de importação (GW)</th><th>ΔW P95 horário (GW)</th><th>razão temporal/energia</th><th>energia de DC em horas de excedente</th></tr></thead><tbody><tr><td>conservador</td><td>baixa</td><td>4,1</td><td>8,8 [7,3–10,5]</td><td>6,3</td><td>8,5</td><td>2,1×</td><td>86%</td></tr><tr><td>conservador</td><td>base</td><td>4,1</td><td>9,3 [7,7–11,2]</td><td>6,8</td><td>8,6</td><td>2,3×</td><td>88%</td></tr><tr><td>conservador</td><td>alta</td><td>4,1</td><td>10,6 [8,7–12,8]</td><td>7,8</td><td>9,2</td><td>2,6×</td><td>91%</td></tr><tr><td>central</td><td>baixa</td><td>4,6</td><td>9,8 [8,2–11,7]</td><td>7,1</td><td>9,5</td><td>2,1×</td><td>86%</td></tr><tr><td>central</td><td>base</td><td>4,6</td><td>10,4 [8,6–12,5]</td><td>7,5</td><td>9,6</td><td>2,3×</td><td>88%</td></tr><tr><td>central</td><td>alta</td><td>4,6</td><td>11,8 [9,7–14,3]</td><td>8,7</td><td>10,3</td><td>2,6×</td><td>91%</td></tr><tr><td>alto</td><td>baixa</td><td>6,0</td><td>13,1 [10,8–15,7]</td><td>9,4</td><td>12,5</td><td>2,2×</td><td>85%</td></tr><tr><td>alto</td><td>base</td><td>6,0</td><td>13,9 [11,4–16,8]</td><td>10,0</td><td>12,7</td><td>2,3×</td><td>87%</td></tr><tr><td>alto</td><td>alta</td><td>6,0</td><td>15,8 [12,8–19,2]</td><td>11,4</td><td>13,7</td><td>2,6×</td><td>90%</td></tr></tbody></table></div>
<p>Leitura:</p>
<ul><li>A compensação temporal exige 2,1–2,6 vezes a capacidade equivalente em energia.</li><li>Quanto maior a frota, mais difícil compensar no tempo: as horas de importação que restam são as de vento fraco.</li><li>A compensação pelo P95 horário varia menos com a frota do que a compensação pela importação anual.</li></ul>
<h3 id="s-5-4-limites-de-importacao-sensibilidade-nao-e-ri">5.4 Limites de importação (sensibilidade; não é risco de déficit)</h3>
<p>Horas por ano com importação acima de cada limite / fração dos anos simulados com ao menos uma hora acima dele:</p>
<div class="tabela"><table><thead><tr><th>DC (eólica base)</th><th>&gt; 6 GW</th><th>&gt; 8 GW</th><th>&gt; 10 GW</th></tr></thead><tbody><tr><td>sem_dc</td><td>136 h / 99%</td><td>41 h / 91%</td><td>7 h / 60%</td></tr><tr><td>conservador</td><td>293 h / 100%</td><td>129 h / 99%</td><td>37 h / 90%</td></tr><tr><td>central</td><td>315 h / 100%</td><td>142 h / 99%</td><td>44 h / 92%</td></tr><tr><td>alto</td><td>388 h / 100%</td><td>190 h / 100%</td><td>69 h / 96%</td></tr></tbody></table></div>
<p><strong>Como ler.</strong></p>
<ul><li>Não há limite de importação documentado para o NE. O maior fluxo observado em 2022–2025 foi de 7,9 GW, e fluxo não é capacidade.</li><li>Nos níveis históricos, o pico simulado com a regra emulada fica de -1,1 a +0,1 GW do observado (seção 4.4).</li><li>Os picos de 2030 ficam acima desse patamar já sem data centers (10,2 GW em média). Isso vem do crescimento da carga com a térmica mantida no despacho histórico: 540–771 MWmed de média anual e máximo horário de 3,7 GW. O estudo não representa o redespacho térmico ou hidráulico que ocorreria nessas horas.</li><li>A tabela mede quanto da necessidade simulada passaria de cada patamar se nada mais respondesse. Não é probabilidade de déficit de suprimento.</li></ul>
<h3 id="s-5-5-sensibilidades-dc-central-eolica-base-500-so">5.5 Sensibilidades (DC central, eólica base, 500 sorteios comuns)</h3>
<div class="tabela"><table><thead><tr><th>Caso</th><th>Importação média (TWh)</th><th>Δ vs. referência</th><th>P95 anual (TWh)</th><th>Horas com importação</th><th>Efeito pareado dos DC (TWh) [P5–P95]</th></tr></thead><tbody><tr><td>referencia</td><td>5,28</td><td>0,00</td><td>9,81</td><td>1.341</td><td>2,32 [1,13–3,76]</td></tr><tr><td>sem_dc</td><td>2,96</td><td>-2,32</td><td>6,07</td><td>889</td><td>0,00 [0,00–0,00]</td></tr><tr><td>carga -5%</td><td>4,23</td><td>-1,05</td><td>8,18</td><td>1.146</td><td>1,96 [0,88–3,33]</td></tr><tr><td>carga +5%</td><td>6,50</td><td>1,22</td><td>11,63</td><td>1.557</td><td>2,72 [1,41–4,23]</td></tr><tr><td>MMGD baixa</td><td>5,42</td><td>0,14</td><td>10,10</td><td>1.386</td><td>2,39 [1,18–3,88]</td></tr><tr><td>MMGD alta</td><td>5,19</td><td>-0,09</td><td>9,65</td><td>1.315</td><td>2,28 [1,11–3,69]</td></tr><tr><td>hidraulica plana</td><td>7,26</td><td>1,98</td><td>12,30</td><td>1.601</td><td>2,85 [1,71–4,15]</td></tr><tr><td>hidraulica historica sorteada (sem resposta)</td><td>6,00</td><td>0,72</td><td>10,59</td><td>1.414</td><td>2,48 [1,47–3,83]</td></tr><tr><td>DC com atraso de 12 meses</td><td>3,74</td><td>-1,53</td><td>7,39</td><td>1.050</td><td>0,79 [0,36–1,32]</td></tr><tr><td>base PDE 2035</td><td>5,15</td><td>-0,12</td><td>9,62</td><td>1.319</td><td>2,28 [1,10–3,71]</td></tr><tr><td>eolica baixa</td><td>6,02</td><td>0,74</td><td>10,84</td><td>1.524</td><td>2,64 [1,35–4,12]</td></tr><tr><td>eolica alta</td><td>3,91</td><td>-1,37</td><td>7,82</td><td>1.006</td><td>1,74 [0,75–3,06]</td></tr><tr><td>sem residuos (perfis suavizados)</td><td>5,04</td><td>-0,23</td><td>9,54</td><td>1.308</td><td>2,26 [1,10–3,69]</td></tr><tr><td>residuos sem recentrar</td><td>5,66</td><td>0,38</td><td>10,45</td><td>1.411</td><td>2,45 [1,22–3,91]</td></tr><tr><td>nivel de carga pela API do ONS</td><td>5,58</td><td>0,31</td><td>10,28</td><td>1.396</td><td>2,42 [1,20–3,88]</td></tr><tr><td>hidraulica: beta anterior (carga liquida realizada)</td><td>5,13</td><td>-0,15</td><td>9,60</td><td>1.324</td><td>2,28 [1,13–3,74]</td></tr><tr><td>blocos de 3 dias</td><td>5,27</td><td>-0,01</td><td>9,75</td><td>1.341</td><td>2,32 [1,13–3,78]</td></tr><tr><td>blocos de 14 dias</td><td>5,26</td><td>-0,01</td><td>9,91</td><td>1.341</td><td>2,32 [1,14–3,80]</td></tr><tr><td>anos meteorológicos 2010-2025</td><td>4,78</td><td>-0,49</td><td>8,39</td><td>1.249</td><td>2,14 [0,94–3,36]</td></tr></tbody></table></div>
<p>Figura: <code>reports/figures/mc3_sensibilidades.png</code>. A referência desta tabela usa 500 sorteios, por isso difere ligeiramente da tabela 5.1.</p>
<figure><div class="placa"><img src="fig/mc3_sensibilidades.png" alt="Variação da importação média anual em relação à referência (DC central, eólica base)." loading="lazy"></div><figcaption>Variação da importação média anual em relação à referência (DC central, eólica base).</figcaption></figure>
<h2 id="s-6-limitacoes">6. Limitações</h2>
<ul><li><strong>Sem rede.</strong> Excedente regional não é corte. Não há representação da rede interna do NE, das restrições locais nem das restrições externas além dos limites agregados. Cortes por restrição de rede em horas de importação aumentam a importação real e também ficam de fora.</li><li><strong>Erro do simulador.</strong> Nos anos observados, a importação anual simulada difere da real em dezenas de por cento, com sinal que muda de ano para ano (seção 4.4).</li><li><strong>Despacho hidrotérmico.</strong> A regra emulada não otimiza o sistema e foi estimada sobre a geração já cortada; a térmica é histórica. A hidrologia do São Francisco é amostrada só em 2022–2025.</li><li><strong>Nível de carga.</strong> A forma horária vem da API de carga do ONS e o nível, do PLAN. Em 2025 a carga global da API (13.623 MWmed) é 1,3% maior que a do PLAN (13.445). Com o nível da API, a importação média mudaria +0,31 TWh (tabela 5.5).</li><li><strong>Data centers.</strong> Carga flat, igual à média anual de 2030. A projeção oficial muda rápido: em 2030 foi de 716 → 1.291 → 2.098 MWmed em três revisões de 2025–2026. O inventário não tem MW de vários projetos.</li><li><strong>Cenário alto.</strong> Um dos projetos do inventário (CDV_ACESSOS, 266 MWmed em 2030) é um direito de acesso com processo oficial. Não foi possível verificar se já está entre os pareceres favoráveis da 2ª RQ; se estiver, o cenário alto o conta duas vezes.</li><li><strong>Funções de transferência.</strong> Partem da frota atual e do clima ERA5, cuja resolução de 0,25° não reproduz o jato noturno; o padrão diário entra pela hora × mês e pelos resíduos. Os resíduos vêm de 18 meses.</li><li><strong>Eólica e solar.</strong> O SIGA aberto não traz datas para projetos fora de operação; os cenários eólicos são hipóteses de fase. A solar fica fixa.</li><li><strong>Dados de 2026.</strong> São complementares, e o balanço de jan–mai/2026 tem anomalias.</li></ul>
<h2 id="s-7-conclusoes">7. Conclusões</h2>
<ol><li><strong>Data centers ampliam a importação.</strong> Na projeção oficial vigente (2,1 GWmed no NE em 2030), eles aumentam a necessidade de importação do Nordeste em ~2,3 TWh/ano e em ~449 horas por ano, com eólica base. O aumento ocorre em todos os anos climáticos simulados e não muda o caráter exportador da região (excedente de 76 TWh/ano).</li><li><strong>Compensar no tempo exige mais que compensar em energia.</strong> Cerca de 4,6 GW eólicos bastam em energia anual, mas são necessários ~10,4 GW para neutralizar a importação anual. Sem armazenamento ou outra flexibilidade, cobrir a importação noturna e de baixo vento só com eólica exige capacidade muito maior que a energia consumida sugere. O custo dessa alternativa não foi avaliado.</li><li><strong>A carga de data centers absorveria excedente.</strong> Grande parte da energia dos data centers (~88%) cairia em horas de excedente regional, o que reduz o excedente acima do limite de exportação. Transformar isso em redução de cortes exigiria análise de rede.</li><li><strong>A incerteza climática e operacional é do mesmo tamanho que as escolhas de cenário.</strong> Por isso os resultados devem ser lidos como distribuições condicionais e diferenças pareadas, não como um número pontual.</li><li><strong>O efeito dos data centers é mais confiável que o nível.</strong> A validação retrospectiva mostra erro de dezenas de por cento no nível anual da importação, enquanto o efeito pareado fica entre +1,7 e +2,8 TWh/ano em todas as hipóteses testadas, exceto o atraso.</li></ol>
<h2 id="s-8-referencias-e-fontes">8. Referências e fontes</h2>
<p>Referências metodológicas de apoio. A existência e os metadados de cada uma foram conferidos via Crossref, JMLR ou DOI em 2026-11-12; o texto não reproduz o conteúdo delas:</p>
<ul><li>Hersbach, H., Bell, B., Berrisford, P. et al. (2020). The ERA5 global reanalysis. <em>Quarterly Journal of the Royal Meteorological Society</em>, 146(730), 1999–2049. doi:10.1002/qj.3803. Referência da reanálise usada nas variáveis meteorológicas.</li><li>Staffell, I.; Pfenninger, S. (2016). Using bias-corrected reanalysis to simulate current and future wind power output. <em>Energy</em>, 114, 1224–1239. doi:10.1016/j.energy.2016.08.068. Referência para a abordagem de converter vento de reanálise em geração eólica (aqui sem a correção de viés dos autores).</li><li>Hong, T.; Fan, S. (2016). Probabilistic electric load forecasting: A tutorial review. <em>International Journal of Forecasting</em>, 32(3), 914–938. doi:10.1016/j.ijforecast.2015.11.011. Referência para as features de carga (calendário e temperatura) e para a avaliação temporal.</li><li>Künsch, H. R. (1989). The jackknife and the bootstrap for general stationary observations. <em>Annals of Statistics</em>, 17(3). doi:10.1214/aos/1176347265. Referência para a reamostragem em blocos.</li><li>Pedregosa, F., Varoquaux, G., Gramfort, A. et al. (2011). Scikit-learn: Machine Learning in Python. <em>JMLR</em>, 12, 2825–2830. Biblioteca dos modelos.</li></ul>
<p>Fontes de dados e documentos oficiais: ONS Dados Abertos e API de carga; ANEEL Dados Abertos (SIGA, MMGD); EPE, PDE 2035; ONS/EPE/CCEE, notas e workshop do PLAN 2026–2030; IBGE/SIDRA; Open-Meteo (ERA5); portarias SNTEP/MME e imprensa setorial citadas em <code>config/data_centers_ne.csv</code>.</p>
<h2 id="s-9-reprodutibilidade">9. Reprodutibilidade</h2>
<ul><li><strong>Ambiente:</strong> Python 3.14.1; dependências em <code>requirements.lock.txt</code>; sementes 20261111 (modelos) e 20261112 (Monte Carlo).</li><li><strong>Execução:</strong> <code>python -m src.pipeline</code> refaz tudo a partir de <code>data/raw</code>. A coleta dos dados brutos está no README.</li><li><strong>Rastreabilidade:</strong> decisões e hipóteses em <code>docs/decisoes.md</code>; estado em <code>STATUS.md</code>.</li></ul>
<h2 id="s-anexo-niveis-de-cenario-por-ano-20262029-simulad">Anexo — Níveis de cenário por ano, 2026–2029 (simulador interativo)</h2>
<p>Os resultados e as conclusões deste relatório são os de 2030. Para o simulador interativo (<code>reports/site/simulador/index.html</code>, gerado por <code>python -m src.report.simulador</code>), os mesmos cenários foram definidos para cada ano de 2026 a 2029 com as regras de <code>config/cenarios_anuais.yaml</code> (<code>python -m src.sim.trajetorias</code>; tabela em <code>reports/sim/trajetorias_2026_2030.csv</code>):</p>
<div class="tabela"><table><thead><tr><th></th><th>2026</th><th>2027</th><th>2028</th><th>2029</th><th>2030 (estudo)</th></tr></thead><tbody><tr><td>Carga sem DC (MWmed)</td><td>14.070</td><td>14.663</td><td>15.044</td><td>15.551</td><td>16.180</td></tr><tr><td>MMGD (MWmed)</td><td>1.786</td><td>2.019</td><td>2.152</td><td>2.274</td><td>2.386</td></tr><tr><td>Solar (MW)</td><td>11.841</td><td>12.504</td><td>12.900</td><td>13.295</td><td>13.500</td></tr><tr><td>Eólica baixa (MW)</td><td>32.163</td><td>32.250</td><td>32.250</td><td>32.250</td><td>32.250</td></tr><tr><td>Eólica base (MW)</td><td>32.163</td><td>32.589</td><td>33.269</td><td>33.949</td><td>34.288</td></tr><tr><td>Eólica alta (MW)</td><td>32.163</td><td>32.589</td><td>34.969</td><td>37.349</td><td>39.388</td></tr><tr><td>Data centers: sem DC (MWmed)</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td>Data centers: conservador (MWmed)</td><td>98</td><td>254</td><td>542</td><td>716</td><td>1.886</td></tr><tr><td>Data centers: central (MWmed)</td><td>112</td><td>333</td><td>628</td><td>813</td><td>2.098</td></tr><tr><td>Data centers: alto (MWmed)</td><td>126</td><td>412</td><td>714</td><td>976</td><td>2.753</td></tr></tbody></table></div>
<ul><li><strong>Carga sem DC</strong> (dado): carga global do NE na 2ª Revisão Quadrimestral do PLAN 2026–2030 menos a carga de data centers de Rede Básica da mesma revisão no ano (ex.: 2026 = 14.182 − 112).</li><li><strong>MMGD</strong> (dado): 2ª RQ do PLAN 2026–2030, NE, base + expansão.</li><li><strong>Solar e eólica</strong> (hipótese): capacidade média do ano. Usinas em operação no SIGA (em 2026, ponderadas pela data de entrada); a capacidade em construção entra de forma uniforme entre 2027 e 2029 (fração média de 17%, 50% e 83% em 2027, 2028 e 2029) e está toda em operação em 2030, como no cenário do estudo. Eólica baixa = só operação; base = operação + construção; alta = base + expansão indicativa acumulada do PDE 2035 no ano (0; 0; 1,7; 3,4 GW de 2026 a 2029), toda no NE. Em 2026 os três cenários eólicos coincidem.</li><li><strong>Data centers</strong>: os mesmos componentes dos cenários de 2030 aplicados à 2ª RQ de cada ano (conservador = contratos assinados; central = contratos + 50% dos pareceres; alto = contratos + 100% dos pareceres + inventário M3 com a mesma rampa). O parecer de 2026 (rótulo ilegível no slide) é total − contratos = 14 MWmed.</li><li>2028 é bissexto: o simulador integra 8.784 horas, com 29/02 repetindo o clima e a hidrologia de 28/02.</li><li>O simulador traz também um backtest de 2026 com os dados observados de janeiro a outubro.</li></ul></article>
</div>
<footer>Gerado de <code>reports/relatorio_final.md</code> (2026-11-17 03:28 UTC) por <code>python -m src.report.final</code>. Todos os números vêm das tabelas do pipeline (<code>python -m src.pipeline</code>).</footer>
</div>
